[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J511            	105.0800    	0.001000    	                	;
 J411            	8.9500      	0.001000    	                	;
 J414            	34.3600     	0.001000    	                	;
 J415            	65.0000     	0.001000    	                	;
 J416            	42.6000     	0.001000    	                	;
 J417            	37.3800     	0.001000    	                	;
 J418            	37.3900     	0.001000    	                	;
 J419            	40.5000     	0.001000    	                	;
 J310            	51.8400     	0.001000    	                	;
 J311            	55.9500     	0.001000    	                	;
 J312            	68.4800     	0.001000    	                	;
 J313            	67.6600     	0.001000    	                	;
 J314            	14.9400     	0.001000    	                	;
 J315            	16.0300     	0.001000    	                	;
 J316            	12.9800     	0.001000    	                	;
 J318            	53.6700     	0.001000    	                	;
 J319            	39.2900     	0.001000    	                	;
 J210            	7.0100      	0.001000    	                	;
 J211            	11.2700     	0.001000    	                	;
 J212            	7.8700      	0.001000    	                	;
 J214            	8.6700      	0.001000    	                	;
 J217            	10.9800     	0.001000    	                	;
 J218            	7.6800      	0.001000    	                	;
 J219            	52.0000     	0.001000    	                	;
 J110            	15.9200     	0.001000    	                	;
 J420            	39.9900     	0.001000    	                	;
 J421            	37.0900     	0.001000    	                	;
 J422            	38.8100     	0.001000    	                	;
 J1153           	22.1400     	0.001000    	                	;
 J1154           	14.6100     	0.001000    	                	;
 J1155           	15.5400     	0.001000    	                	;
 J425            	64.4200     	0.001000    	                	;
 J426            	72.7100     	0.001000    	                	;
 J1157           	22.2100     	0.001000    	                	;
 J427            	67.6500     	0.001000    	                	;
 J1158           	28.2500     	0.001000    	                	;
 J428            	16.2000     	0.001000    	                	;
 J429            	12.5600     	0.001000    	                	;
 J320            	46.7300     	0.001000    	                	;
 J321            	44.5900     	0.001000    	                	;
 J322            	48.0200     	0.001000    	                	;
 J324            	42.3800     	0.001000    	                	;
 J1056           	7.6400      	0.001000    	                	;
 J327            	49.6800     	0.001000    	                	;
 J1058           	13.5800     	0.001000    	                	;
 J328            	45.6900     	0.001000    	                	;
 J329            	44.0500     	0.001000    	                	;
 J220            	80.0000     	0.001000    	                	;
 J221            	97.0700     	0.001000    	                	;
 J225            	13.3300     	0.001000    	                	;
 J226            	11.1000     	0.001000    	                	;
 J50             	71.8000     	0.001000    	                	;
 J51             	77.4200     	0.001000    	                	;
 J53             	85.0000     	0.001000    	                	;
 J54             	80.0000     	0.001000    	                	;
 J128            	85.2600     	0.001000    	                	;
 J55             	71.0000     	0.001000    	                	;
 J129            	62.8500     	0.001000    	                	;
 J56             	72.0000     	0.001000    	                	;
 J57             	59.0000     	0.001000    	                	;
 J58             	76.0000     	0.001000    	                	;
 J59             	57.0000     	0.001000    	                	;
 J1160           	24.9100     	0.001000    	                	;
 J1161           	25.2500     	0.001000    	                	;
 J431            	16.9000     	0.001000    	                	;
 J432            	19.8800     	0.001000    	                	;
 J433            	27.3500     	0.001000    	                	;
 J434            	16.4800     	0.001000    	                	;
 J435            	12.1500     	0.001000    	                	;
 J436            	17.6800     	0.001000    	                	;
 J438            	10.4300     	0.001000    	                	;
 J1169           	55.4200     	0.001000    	                	;
 J439            	17.7800     	0.001000    	                	;
 J330            	58.2500     	0.001000    	                	;
 J331            	59.2600     	0.001000    	                	;
 J332            	44.1800     	0.001000    	                	;
 J333            	25.7000     	0.001000    	                	;
 J334            	29.2800     	0.001000    	                	;
 J335            	25.0800     	0.001000    	                	;
 J336            	23.8100     	0.001000    	                	;
 J337            	22.1100     	0.001000    	                	;
 J231            	71.9000     	0.001000    	                	;
 J232            	69.8100     	0.001000    	                	;
 J233            	74.2300     	0.001000    	                	;
 J234            	64.0600     	0.001000    	                	;
 J236            	58.0000     	0.001000    	                	;
 J237            	73.1400     	0.001000    	                	;
 J130            	54.5200     	0.001000    	                	;
 J131            	88.0500     	0.001000    	                	;
 J132            	74.5500     	0.001000    	                	;
 J133            	69.5800     	0.001000    	                	;
 J60             	55.0000     	0.001000    	                	;
 J134            	80.7000     	0.001000    	                	;
 J135            	70.0000     	0.001000    	                	;
 J62             	60.0000     	0.001000    	                	;
 J64             	82.0000     	0.001000    	                	;
 J65             	82.0000     	0.001000    	                	;
 J66             	72.0000     	0.001000    	                	;
 J67             	81.0000     	0.001000    	                	;
 J68             	73.0000     	0.001000    	                	;
 J69             	71.0000     	0.001000    	                	;
 J1170           	54.5400     	0.001000    	                	;
 J441            	69.0000     	0.001000    	                	;
 J444            	29.4600     	0.001000    	                	;
 J341            	14.8900     	0.001000    	                	;
 J344            	54.7000     	0.001000    	                	;
 J345            	49.9700     	0.001000    	                	;
 J347            	54.4000     	0.001000    	                	;
 J348            	62.1800     	0.001000    	                	;
 J349            	36.4100     	0.001000    	                	;
 J241            	70.0000     	0.001000    	                	;
 J242            	65.0000     	0.001000    	                	;
 J243            	60.0000     	0.001000    	                	;
 J244            	70.0000     	0.001000    	                	;
 J245            	71.0000     	0.001000    	                	;
 J246            	55.0000     	0.001000    	                	;
 J247            	57.0000     	0.001000    	                	;
 J248            	54.0000     	0.001000    	                	;
 J249            	50.0000     	0.001000    	                	;
 J142            	5.5300      	0.001000    	                	;
 J143            	6.3000      	0.001000    	                	;
 J70             	70.0000     	0.001000    	                	;
 J144            	4.1700      	0.001000    	                	;
 J71             	77.0000     	0.001000    	                	;
 J72             	75.0000     	0.001000    	                	;
 J73             	80.0000     	0.001000    	                	;
 J74             	75.0000     	0.001000    	                	;
 J76             	70.0000     	0.001000    	                	;
 J77             	76.0000     	0.001000    	                	;
 J78             	60.5600     	0.001000    	                	;
 J350            	33.8200     	0.001000    	                	;
 J351            	25.5100     	0.001000    	                	;
 J352            	47.5500     	0.001000    	                	;
 J353            	22.6400     	0.001000    	                	;
 J354            	18.6800     	0.001000    	                	;
 J355            	28.8700     	0.001000    	                	;
 J358            	22.3000     	0.001000    	                	;
 J359            	17.5700     	0.001000    	                	;
 J250            	67.0000     	0.001000    	                	;
 J251            	75.1900     	0.001000    	                	;
 J252            	83.8200     	0.001000    	                	;
 J253            	74.6900     	0.001000    	                	;
 J254            	74.5900     	0.001000    	                	;
 J257            	105.5800    	0.001000    	                	;
 J154            	43.6900     	0.001000    	                	;
 J155            	44.4100     	0.001000    	                	;
 J82             	70.8700     	0.001000    	                	;
 J156            	56.1600     	0.001000    	                	;
 J83             	61.0700     	0.001000    	                	;
 J84             	43.8200     	0.001000    	                	;
 J85             	45.0000     	0.001000    	                	;
 J159            	37.4100     	0.001000    	                	;
 J86             	50.0000     	0.001000    	                	;
 J87             	42.6300     	0.001000    	                	;
 J89             	68.2900     	0.001000    	                	;
 J360            	20.7100     	0.001000    	                	;
 J361            	26.6700     	0.001000    	                	;
 J362            	43.6600     	0.001000    	                	;
 J363            	72.2300     	0.001000    	                	;
 J364            	65.0000     	0.001000    	                	;
 J365            	29.8300     	0.001000    	                	;
 J366            	14.4600     	0.001000    	                	;
 J1208           	42.7400     	0.001000    	                	;
 J367            	13.6000     	0.001000    	                	;
 J369            	20.2700     	0.001000    	                	;
 J160            	43.6900     	0.001000    	                	;
 J161            	22.8100     	0.001000    	                	;
 J162            	36.8800     	0.001000    	                	;
 J163            	16.2000     	0.001000    	                	;
 J164            	17.3400     	0.001000    	                	;
 J91             	64.0900     	0.001000    	                	;
 J165            	16.6900     	0.001000    	                	;
 J166            	23.9500     	0.001000    	                	;
 J167            	23.9100     	0.001000    	                	;
 J94             	30.7500     	0.001000    	                	;
 J95             	22.5600     	0.001000    	                	;
 J96             	30.0000     	0.001000    	                	;
 J97             	34.1900     	0.001000    	                	;
 J976            	6.3000      	0.001000    	                	;
 J571            	77.1100     	0.001000    	                	;
 J572            	76.4000     	0.001000    	                	;
 J573            	81.6200     	0.001000    	                	;
 J574            	67.3600     	0.001000    	                	;
 J575            	75.2700     	0.001000    	                	;
 J576            	80.8000     	0.001000    	                	;
 J370            	20.4600     	0.001000    	                	;
 J371            	68.8100     	0.001000    	                	;
 J372            	23.2000     	0.001000    	                	;
 J373            	27.2200     	0.001000    	                	;
 J374            	13.7000     	0.001000    	                	;
 J375            	22.7200     	0.001000    	                	;
 J376            	12.1800     	0.001000    	                	;
 J377            	13.1200     	0.001000    	                	;
 J1219           	14.4800     	0.001000    	                	;
 J379            	10.2500     	0.001000    	                	;
 J171            	8.8100      	0.001000    	                	;
 J172            	6.2500      	0.001000    	                	;
 J173            	13.0000     	0.001000    	                	;
 J174            	6.1100      	0.001000    	                	;
 J175            	6.8400      	0.001000    	                	;
 J177            	13.1400     	0.001000    	                	;
 J179            	15.0100     	0.001000    	                	;
 J580            	113.0800    	0.001000    	                	;
 J486            	86.1100     	0.001000    	                	;
 J487            	79.0000     	0.001000    	                	;
 J488            	89.1600     	0.001000    	                	;
 J489            	85.0200     	0.001000    	                	;
 J381            	36.0200     	0.001000    	                	;
 J1223           	3.4800      	0.001000    	                	;
 J382            	70.4200     	0.001000    	                	;
 J384            	42.5100     	0.001000    	                	;
 J385            	76.6000     	0.001000    	                	;
 J180            	8.7700      	0.001000    	                	;
 J181            	10.9400     	0.001000    	                	;
 J1024           	5.8300      	0.001000    	                	;
 J183            	13.2800     	0.001000    	                	;
 J1025           	8.6100      	0.001000    	                	;
 J186            	9.3800      	0.001000    	                	;
 J187            	9.8100      	0.001000    	                	;
 J188            	8.5100      	0.001000    	                	;
 J189            	7.5800      	0.001000    	                	;
 J490            	103.8400    	0.001000    	                	;
 J491            	76.9300     	0.001000    	                	;
 J492            	94.6700     	0.001000    	                	;
 J493            	77.6200     	0.001000    	                	;
 J494            	112.7600    	0.001000    	                	;
 J495            	91.1500     	0.001000    	                	;
 J496            	106.3400    	0.001000    	                	;
 J497            	112.6300    	0.001000    	                	;
 J498            	90.1200     	0.001000    	                	;
 J500            	75.5200     	0.001000    	                	;
 J499            	72.2400     	0.001000    	                	;
 J501            	80.9700     	0.001000    	                	;
 J502            	80.9900     	0.001000    	                	;
 J503            	99.6500     	0.001000    	                	;
 J504            	66.7100     	0.001000    	                	;
 J394            	70.5300     	0.001000    	                	;
 J509            	99.9400     	0.001000    	                	;
 J399            	75.0000     	0.001000    	                	;
 J401            	70.0000     	0.001000    	                	;
 J406            	71.7400     	0.001000    	                	;
 J295            	56.4200     	0.001000    	                	;
 J407            	68.0000     	0.001000    	                	;
 J296            	30.9100     	0.001000    	                	;
 J408            	7.9300      	0.001000    	                	;
 J297            	99.0500     	0.001000    	                	;
 J298            	77.4600     	0.001000    	                	;
 J191            	5.7600      	0.001000    	                	;
 J303            	50.4200     	0.001000    	                	;
 J192            	12.4000     	0.001000    	                	;
 J193            	12.9900     	0.001000    	                	;
 J305            	47.1100     	0.001000    	                	;
 J194            	13.4600     	0.001000    	                	;
 J195            	15.3900     	0.001000    	                	;
 J196            	13.3500     	0.001000    	                	;
 J308            	33.2400     	0.001000    	                	;
 J198            	18.5400     	0.001000    	                	;
 J200            	15.7500     	0.001000    	                	;
 J199            	16.2600     	0.001000    	                	;
 J201            	44.8600     	0.001000    	                	;
 J202            	10.4100     	0.001000    	                	;
 J203            	11.0300     	0.001000    	                	;
 J204            	21.5100     	0.001000    	                	;
 J205            	16.6600     	0.001000    	                	;
 J206            	14.1200     	0.001000    	                	;
 J207            	18.8600     	0.001000    	                	;
 J208            	11.2500     	0.001000    	                	;
 J101            	28.6500     	0.001000    	                	;
 J102            	46.9600     	0.001000    	                	;
 J109            	17.4700     	0.001000    	                	;
 J1              	16.8200     	0.001000    	                	;
 J2              	11.9700     	0.001000    	                	;
 J3              	29.0200     	0.001000    	                	;
 J4              	20.8800     	0.001000    	                	;
 J5              	22.7500     	0.001000    	                	;
 J6              	15.2500     	0.001000    	                	;
 J7              	24.9100     	0.001000    	                	;
 J8              	31.1700     	0.001000    	                	;
 J9              	31.8900     	0.001000    	                	;
 J10             	14.6200     	0.001000    	                	;
 J11             	18.4300     	0.001000    	                	;
 J12             	29.2700     	0.001000    	                	;
 J13             	32.0400     	0.001000    	                	;
 J14             	37.9100     	0.001000    	                	;
 J15             	102.8400    	0.001000    	                	;
 J16             	88.8900     	0.001000    	                	;
 J17             	82.7500     	0.001000    	                	;
 J18             	84.9600     	0.001000    	                	;
 J19             	90.9400     	0.001000    	                	;
 J20             	80.0000     	0.001000    	                	;
 J21             	80.0000     	0.001000    	                	;
 J22             	82.7400     	0.001000    	                	;
 J23             	75.9600     	0.001000    	                	;
 J25             	94.1300     	0.001000    	                	;
 J26             	76.3500     	0.001000    	                	;
 J27             	82.0800     	0.001000    	                	;
 J28             	45.0000     	0.001000    	                	;
 J29             	49.0000     	0.001000    	                	;
 J30             	72.0100     	0.001000    	                	;
 J31             	69.7800     	0.001000    	                	;
 J32             	45.0000     	0.001000    	                	;
 J33             	48.0000     	0.001000    	                	;
 J34             	50.0000     	0.001000    	                	;
 J35             	67.7800     	0.001000    	                	;
 J36             	51.0800     	0.001000    	                	;
 J37             	66.1900     	0.001000    	                	;
 J38             	47.0000     	0.001000    	                	;
 J24             	34.5300     	0.001000    	                	;
 J39             	45.8800     	0.001000    	                	;
 J40             	12.8000     	0.001000    	                	;
 J123            	38.4100     	0.001000    	                	;
 J140            	39.9400     	0.001000    	                	;
 J141            	41.4500     	0.001000    	                	;
 J157            	31.4900     	0.001000    	                	;
 J158            	25.8800     	0.001000    	                	;
 J168            	40.2100     	0.001000    	                	;
 J170            	46.8700     	0.001000    	                	;
 J176            	50.6400     	0.001000    	                	;
 J178            	58.8700     	0.001000    	                	;
 J184            	56.0900     	0.001000    	                	;
 J185            	43.7100     	0.001000    	                	;
 J190            	58.4900     	0.001000    	                	;
 J197            	41.8600     	0.001000    	                	;
 J213            	52.0700     	0.001000    	                	;
 J215            	75.7600     	0.001000    	                	;
 J216            	53.0600     	0.001000    	                	;
 J227            	52.8900     	0.001000    	                	;
 J238            	44.1600     	0.001000    	                	;
 J239            	43.4900     	0.001000    	                	;
 J255            	35.3100     	0.001000    	                	;
 J256            	40.0000     	0.001000    	                	;
 J258            	51.2400     	0.001000    	                	;
 J260            	32.5300     	0.001000    	                	;
 J265            	50.8700     	0.001000    	                	;
 J266            	39.8300     	0.001000    	                	;
 J267            	22.3100     	0.001000    	                	;
 J61             	72.0000     	0.001000    	                	;
 J92             	72.0000     	0.001000    	                	;
 J268            	69.6800     	0.001000    	                	;
 J278            	104.2900    	0.001000    	                	;
 J281            	83.7200     	0.001000    	                	;
 J283            	94.0600     	0.001000    	                	;
 J284            	77.3800     	0.001000    	                	;
 J136            	81.8000     	0.001000    	                	;
 J137            	9.1100      	0.001000    	                	;
 J145            	47.4600     	0.001000    	                	;
 J118            	75.0000     	0.001000    	                	;
 J52             	54.7000     	0.001000    	                	;
 J81             	50.0000     	0.001000    	                	;
 J88             	45.0000     	0.001000    	                	;
 J90             	84.0000     	0.001000    	                	;
 J93             	65.0000     	0.001000    	                	;
 J147            	68.0000     	0.001000    	                	;
 J148            	50.0000     	0.001000    	                	;
 J149            	40.0000     	0.001000    	                	;
 J150            	60.0000     	0.001000    	                	;
 J151            	60.0000     	0.001000    	                	;
 J152            	32.0000     	0.001000    	                	;
 J153            	60.0000     	0.001000    	                	;
 J169            	42.0000     	0.001000    	                	;
 J182            	40.0000     	0.001000    	                	;
 J222            	32.0000     	0.001000    	                	;
 J224            	37.0000     	0.001000    	                	;
 J230            	30.0000     	0.001000    	                	;
 J235            	53.0000     	0.001000    	                	;
 J240            	87.0000     	0.001000    	                	;
 J269            	56.0000     	0.001000    	                	;
 J273            	56.0000     	0.001000    	                	;
 J274            	56.0000     	0.001000    	                	;
 J276            	56.0000     	0.001000    	                	;
 J280            	56.0000     	0.001000    	                	;
 J285            	56.0000     	0.001000    	                	;
 J287            	40.0000     	0.001000    	                	;
 J288            	40.0000     	0.001000    	                	;
 J289            	40.0000     	0.001000    	                	;
 J290            	40.0000     	0.001000    	                	;
 J291            	65.0000     	0.001000    	                	;
 J292            	40.0000     	0.001000    	                	;
 J299            	40.0000     	0.001000    	                	;
 J300            	40.0000     	0.001000    	                	;
 J301            	44.0000     	0.001000    	                	;
 J302            	44.0000     	0.001000    	                	;
 J304            	44.0000     	0.001000    	                	;
 J306            	44.0000     	0.001000    	                	;
 J307            	44.0000     	0.001000    	                	;
 J309            	44.0000     	0.001000    	                	;
 J317            	44.0000     	0.001000    	                	;
 J323            	44.0000     	0.001000    	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	59.0000     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T3              	112.9000    	3.0000      	0.0000      	6.7500      	13.7300     	0.0000      	                	;
 T1              	71.5000     	3.0000      	0.0000      	6.5000      	31.3000     	0.0000      	                	;
 T7              	102.0000    	2.5000      	0.0000      	5.0000      	7.1400      	0.0000      	                	;
 T6              	101.5000    	5.2000      	0.0000      	5.5000      	8.3300      	0.0000      	                	;
 T5              	105.8000    	1.0000      	0.0000      	4.5000      	11.8900     	0.0000      	                	;
 T2              	65.0000     	0.5000      	0.0000      	5.9000      	20.7800     	0.0000      	                	;
 T4              	132.5000    	2.5000      	0.0000      	4.7000      	11.6400     	0.0000      	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P1              	J175            	J174            	52.9000     	203.0000    	100.0000    	0.0000      	Open  	;
 P10             	J335            	J336            	79.2300     	76.0000     	100.0000    	0.0000      	Open  	;
 P100            	J159            	J160            	107.8800    	406.0000    	100.0000    	0.0000      	Open  	;
 P1000           	J341            	J204            	109.2700    	203.0000    	100.0000    	0.0000      	Open  	;
 P101            	J166            	J162            	243.3700    	254.0000    	100.0000    	0.0000      	Open  	;
 P1016           	J22             	J233            	164.7700    	305.0000    	100.0000    	0.0000      	Open  	;
 P102            	J109            	J408            	1280.3000   	508.0000    	100.0000    	0.0000      	Open  	;
 P1022           	J281            	J283            	200.7600    	102.0000    	100.0000    	0.0000      	Open  	;
 P1023           	J278            	J283            	136.3400    	102.0000    	100.0000    	0.0000      	Open  	;
 P1024           	J580            	J278            	375.6200    	102.0000    	100.0000    	0.0000      	Open  	;
 P1025           	J575            	J132            	39.1800     	76.0000     	100.0000    	0.0000      	Open  	;
 P1026           	J132            	J493            	45.6100     	76.0000     	100.0000    	0.0000      	Open  	;
 P1027           	J486            	J488            	82.3200     	51.0000     	100.0000    	0.0000      	Open  	;
 P1028           	J489            	J486            	9.5700      	51.0000     	100.0000    	0.0000      	Open  	;
 P1029           	J489            	J492            	122.6200    	76.0000     	100.0000    	0.0000      	Open  	;
 P103            	J2              	J1219           	35.9800     	254.0000    	100.0000    	0.0000      	Open  	;
 P1030           	J493            	J489            	95.2500     	76.0000     	100.0000    	0.0000      	Open  	;
 P1031           	J494            	J490            	188.2800    	152.0000    	100.0000    	0.0000      	Open  	;
 P1032           	J490            	J492            	143.2900    	152.0000    	100.0000    	0.0000      	Open  	;
 P1033           	J492            	J131            	128.7900    	152.0000    	100.0000    	0.0000      	Open  	;
 P1034           	J254            	J253            	52.8700     	203.0000    	100.0000    	0.0000      	Open  	;
 P1035           	J253            	J128            	122.4700    	152.0000    	100.0000    	0.0000      	Open  	;
 P1036           	J131            	J128            	83.3300     	203.0000    	100.0000    	0.0000      	Open  	;
 P1039           	J573            	J128            	121.3800    	203.0000    	100.0000    	0.0000      	Open  	;
 P104            	J166            	J167            	33.1100     	203.0000    	100.0000    	0.0000      	Open  	;
 P1040           	J136            	J573            	29.4500     	152.0000    	100.0000    	0.0000      	Open  	;
 P1041           	J136            	J129            	307.5400    	102.0000    	100.0000    	0.0000      	Open  	;
 P1042           	J89             	J573            	84.5400     	152.0000    	100.0000    	0.0000      	Open  	;
 P1044           	T5              	J64             	65.8000     	203.0000    	100.0000    	0.0000      	Open  	;
 P1045           	J64             	J53             	68.6300     	203.0000    	100.0000    	0.0000      	Open  	;
 P106            	J102            	J101            	270.3800    	102.0000    	100.0000    	0.0000      	Open  	;
 P107            	J171            	J172            	357.0000    	203.0000    	100.0000    	0.0000      	Open  	;
 P108            	J101            	J109            	183.5300    	203.0000    	100.0000    	0.0000      	Open  	;
 P109            	J175            	J172            	218.5200    	203.0000    	100.0000    	0.0000      	Open  	;
 P11             	J318            	J235            	83.4500     	101.6000    	100.0000    	0.0000      	Open  	;
 P110            	J179            	J177            	425.8300    	508.0000    	100.0000    	0.0000      	Open  	;
 P111            	J976            	J143            	126.3600    	152.0000    	100.0000    	0.0000      	Open  	;
 P112            	J142            	J976            	646.9800    	305.0000    	100.0000    	0.0000      	Open  	;
 P113            	J137            	J181            	310.7300    	152.0000    	100.0000    	0.0000      	Open  	;
 P115            	J408            	J435            	99.8800     	102.0000    	100.0000    	0.0000      	Open  	;
 P116            	J186            	J187            	204.5400    	152.0000    	100.0000    	0.0000      	Open  	;
 P117            	J435            	J431            	104.0000    	102.0000    	100.0000    	0.0000      	Open  	;
 P118            	J431            	J432            	115.9100    	102.0000    	100.0000    	0.0000      	Open  	;
 P119            	J188            	J189            	64.8800     	305.0000    	100.0000    	0.0000      	Open  	;
 P12             	J208            	J337            	85.2400     	406.0000    	100.0000    	0.0000      	Open  	;
 P120            	J432            	J1160           	91.4000     	102.0000    	100.0000    	0.0000      	Open  	;
 P121            	J192            	J193            	42.2300     	152.0000    	100.0000    	0.0000      	Open  	;
 P122            	J173            	J194            	45.0600     	305.0000    	100.0000    	0.0000      	Open  	;
 P123            	J1160           	J3              	51.2100     	152.0000    	100.0000    	0.0000      	Open  	;
 P124            	J376            	J225            	99.0900     	102.0000    	100.0000    	0.0000      	Open  	;
 P125            	J163            	J196            	193.3500    	508.0000    	100.0000    	0.0000      	Open  	;
 P126            	J225            	J316            	109.6000    	76.0000     	100.0000    	0.0000      	Open  	;
 P127            	J316            	J40             	87.2200     	102.0000    	100.0000    	0.0000      	Open  	;
 P128            	J40             	J374            	165.6300    	102.0000    	100.0000    	0.0000      	Open  	;
 P129            	J374            	J377            	79.5900     	102.0000    	100.0000    	0.0000      	Open  	;
 P13             	J337            	J24             	62.5600     	406.0000    	100.0000    	0.0000      	Open  	;
 P130            	J376            	J226            	56.7900     	76.0000     	100.0000    	0.0000      	Open  	;
 P131            	J206            	J207            	86.5000     	76.0000     	100.0000    	0.0000      	Open  	;
 P132            	J226            	J379            	67.3500     	76.0000     	100.0000    	0.0000      	Open  	;
 P134            	J4              	J5              	68.7900     	76.0000     	100.0000    	0.0000      	Open  	;
 P136            	J5              	J431            	241.7700    	102.0000    	100.0000    	0.0000      	Open  	;
 P138            	J203            	J217            	19.2800     	254.0000    	100.0000    	0.0000      	Open  	;
 P139            	J208            	J211            	73.6600     	406.0000    	100.0000    	0.0000      	Open  	;
 P14             	J24             	J39             	151.3900    	406.0000    	100.0000    	0.0000      	Open  	;
 P140            	J219            	J220            	222.3000    	102.0000    	100.0000    	0.0000      	Open  	;
 P141            	J221            	J51             	169.9400    	102.0000    	100.0000    	0.0000      	Open  	;
 P142            	J37             	J93             	16.6100     	152.4000    	100.0000    	0.0000      	Open  	;
 P144            	J382            	T6              	130.7900    	76.0000     	100.0000    	0.0000      	Open  	;
 P147            	J232            	J231            	60.0800     	203.0000    	100.0000    	0.0000      	Open  	;
 P148            	J233            	J234            	561.6900    	305.0000    	100.0000    	0.0000      	Open  	;
 P15             	J39             	T1              	395.2900    	406.0000    	100.0000    	0.0000      	Open  	;
 P150            	J82             	J50             	93.1900     	152.0000    	100.0000    	0.0000      	Open  	;
 P154            	J245            	J66             	170.6400    	152.0000    	100.0000    	0.0000      	Open  	;
 P155            	J60             	J219            	59.3800     	101.6000    	100.0000    	0.0000      	Open  	;
 P156            	J242            	J243            	80.3400     	102.0000    	100.0000    	0.0000      	Open  	;
 P157            	J244            	J245            	232.9300    	102.0000    	100.0000    	0.0000      	Open  	;
 P158            	J236            	J246            	69.8800     	76.0000     	100.0000    	0.0000      	Open  	;
 P159            	J204            	J336            	118.7800    	203.0000    	100.0000    	0.0000      	Open  	;
 P16             	J1208           	J353            	252.3400    	102.0000    	100.0000    	0.0000      	Open  	;
 P160            	J248            	J246            	68.6800     	76.0000     	100.0000    	0.0000      	Open  	;
 P161            	J361            	J355            	40.3100     	76.0000     	100.0000    	0.0000      	Open  	;
 P162            	J249            	J85             	190.6700    	152.0000    	100.0000    	0.0000      	Open  	;
 P163            	J251            	J90             	67.7400     	203.0000    	100.0000    	0.0000      	Open  	;
 P165            	J135            	J234            	143.8100    	305.0000    	100.0000    	0.0000      	Open  	;
 P166            	J352            	J382            	235.0000    	101.6000    	100.0000    	0.0000      	Open  	;
 P17             	J408            	J1025           	32.4200     	508.0000    	100.0000    	0.0000      	Open  	;
 P174            	J6              	J7              	278.5900    	102.0000    	100.0000    	0.0000      	Open  	;
 P177            	J305            	J303            	56.8000     	102.0000    	100.0000    	0.0000      	Open  	;
 P18             	J1025           	J411            	283.3000    	508.0000    	100.0000    	0.0000      	Open  	;
 P184            	J1208           	J352            	59.3800     	101.6000    	100.0000    	0.0000      	Open  	;
 P19             	J411            	J1056           	750.8700    	508.0000    	100.0000    	0.0000      	Open  	;
 P195            	J7              	J4              	144.3300    	76.0000     	100.0000    	0.0000      	Open  	;
 P2              	J175            	J181            	295.2500    	203.0000    	100.0000    	0.0000      	Open  	;
 P20             	J1056           	J214            	579.6700    	508.0000    	100.0000    	0.0000      	Open  	;
 P201            	J7              	J8              	102.1900    	76.0000     	100.0000    	0.0000      	Open  	;
 P21             	J214            	J212            	176.4800    	406.0000    	100.0000    	0.0000      	Open  	;
 P211            	J295            	J296            	202.3300    	76.0000     	100.0000    	0.0000      	Open  	;
 P215            	J419            	T2              	140.7600    	254.0000    	100.0000    	0.0000      	Open  	;
 P218            	J310            	J311            	54.5500     	102.0000    	100.0000    	0.0000      	Open  	;
 P219            	J312            	J313            	67.9800     	102.0000    	100.0000    	0.0000      	Open  	;
 P22             	J159            	J192            	567.3000    	406.0000    	100.0000    	0.0000      	Open  	;
 P220            	J314            	J315            	68.3300     	76.0000     	100.0000    	0.0000      	Open  	;
 P223            	J318            	J319            	108.9800    	203.0000    	100.0000    	0.0000      	Open  	;
 P225            	J321            	J322            	120.7700    	102.0000    	100.0000    	0.0000      	Open  	;
 P228            	J327            	J328            	42.7200     	76.0000     	100.0000    	0.0000      	Open  	;
 P23             	J192            	J196            	316.9100    	508.0000    	100.0000    	0.0000      	Open  	;
 P230            	J330            	J327            	114.6100    	76.0000     	100.0000    	0.0000      	Open  	;
 P231            	J331            	J330            	12.2100     	76.0000     	100.0000    	0.0000      	Open  	;
 P233            	J333            	J334            	58.6600     	76.0000     	100.0000    	0.0000      	Open  	;
 P234            	J335            	J333            	41.6300     	76.0000     	100.0000    	0.0000      	Open  	;
 P235            	J336            	J337            	92.7400     	76.0000     	100.0000    	0.0000      	Open  	;
 P237            	J415            	J441            	12.0100     	305.0000    	100.0000    	0.0000      	Open  	;
 P238            	J441            	J416            	12.5900     	304.8000    	100.0000    	0.0000      	Open  	;
 P24             	J177            	J194            	71.0500     	508.0000    	100.0000    	0.0000      	Open  	;
 P241            	J344            	J345            	49.4600     	102.0000    	100.0000    	0.0000      	Open  	;
 P242            	J36             	J29             	25.0600     	152.4000    	100.0000    	0.0000      	Open  	;
 P243            	J36             	J88             	57.0800     	203.2000    	100.0000    	0.0000      	Open  	;
 P245            	J87             	J84             	18.6500     	152.4000    	100.0000    	0.0000      	Open  	;
 P246            	J249            	J250            	56.9400     	152.4000    	100.0000    	0.0000      	Open  	;
 P248            	J250            	J245            	6.9600      	152.4000    	100.0000    	0.0000      	Open  	;
 P249            	J359            	J360            	28.4300     	51.0000     	100.0000    	0.0000      	Open  	;
 P25             	J196            	J194            	4.3000      	508.0000    	100.0000    	0.0000      	Open  	;
 P251            	J329            	J362            	11.4900     	152.0000    	100.0000    	0.0000      	Open  	;
 P252            	J363            	J364            	135.4400    	305.0000    	100.0000    	0.0000      	Open  	;
 P255            	J369            	J370            	76.1400     	51.0000     	100.0000    	0.0000      	Open  	;
 P256            	J371            	J364            	55.1700     	305.0000    	100.0000    	0.0000      	Open  	;
 P258            	J372            	J373            	79.5300     	102.0000    	100.0000    	0.0000      	Open  	;
 P259            	J374            	J375            	136.0900    	102.0000    	100.0000    	0.0000      	Open  	;
 P26             	J163            	J1              	22.9400     	508.0000    	100.0000    	0.0000      	Open  	;
 P264            	J242            	J241            	11.7300     	101.6000    	100.0000    	0.0000      	Open  	;
 P266            	J250            	J242            	55.2900     	101.6000    	100.0000    	0.0000      	Open  	;
 P267            	J572            	J147            	344.6200    	152.4000    	100.0000    	0.0000      	Open  	;
 P268            	J130            	J149            	146.4600    	152.4000    	100.0000    	0.0000      	Open  	;
 P27             	J1              	J161            	163.6300    	254.0000    	100.0000    	0.0000      	Open  	;
 P270            	J149            	J150            	88.3600     	101.6000    	100.0000    	0.0000      	Open  	;
 P272            	J8              	J9              	143.8800    	102.0000    	100.0000    	0.0000      	Open  	;
 P275            	J149            	J148            	172.9600    	152.4000    	100.0000    	0.0000      	Open  	;
 P28             	J1              	J164            	117.4200    	152.0000    	100.0000    	0.0000      	Open  	;
 P280            	J407            	J401            	333.4000    	203.0000    	100.0000    	0.0000      	Open  	;
 P282            	J436            	J10             	131.9300    	102.0000    	100.0000    	0.0000      	Open  	;
 P284            	J574            	J151            	198.9700    	76.2000     	100.0000    	0.0000      	Open  	;
 P285            	J151            	J153            	130.7100    	76.2000     	100.0000    	0.0000      	Open  	;
 P286            	J169            	J182            	155.5800    	101.6000    	100.0000    	0.0000      	Open  	;
 P287            	J419            	J420            	45.1200     	254.0000    	100.0000    	0.0000      	Open  	;
 P288            	J169            	J222            	226.7400    	76.2000     	100.0000    	0.0000      	Open  	;
 P29             	J1              	J165            	20.5100     	152.0000    	100.0000    	0.0000      	Open  	;
 P290            	J222            	J224            	46.2800     	76.2000     	100.0000    	0.0000      	Open  	;
 P291            	J425            	J426            	132.9400    	305.0000    	100.0000    	0.0000      	Open  	;
 P292            	J416            	J427            	13.5400     	305.0000    	100.0000    	0.0000      	Open  	;
 P293            	J427            	J425            	125.2000    	305.0000    	100.0000    	0.0000      	Open  	;
 P294            	J428            	J429            	101.2000    	102.0000    	100.0000    	0.0000      	Open  	;
 P295            	J10             	J435            	133.2300    	76.0000     	100.0000    	0.0000      	Open  	;
 P296            	J432            	J433            	231.8700    	76.0000     	100.0000    	0.0000      	Open  	;
 P297            	J411            	J438            	42.5300     	406.0000    	100.0000    	0.0000      	Open  	;
 P298            	J438            	J434            	40.1100     	305.0000    	100.0000    	0.0000      	Open  	;
 P299            	J436            	J429            	61.5100     	102.0000    	100.0000    	0.0000      	Open  	;
 P3              	J181            	J173            	136.5200    	300.0000    	100.0000    	0.0000      	Open  	;
 P30             	J161            	J166            	40.8900     	254.0000    	100.0000    	0.0000      	Open  	;
 P301            	J434            	J11             	45.3100     	305.0000    	100.0000    	0.0000      	Open  	;
 P302            	J11             	J433            	178.2800    	305.0000    	100.0000    	0.0000      	Open  	;
 P303            	J428            	J439            	131.9400    	76.0000     	100.0000    	0.0000      	Open  	;
 P304            	J222            	J152            	268.7400    	101.6000    	100.0000    	0.0000      	Open  	;
 P305            	J407            	J441            	43.4100     	203.0000    	100.0000    	0.0000      	Open  	;
 P307            	J433            	J12             	47.3000     	305.0000    	100.0000    	0.0000      	Open  	;
 P308            	J426            	J363            	334.5700    	305.0000    	100.0000    	0.0000      	Open  	;
 P309            	J235            	J230            	128.8000    	101.6000    	100.0000    	0.0000      	Open  	;
 P31             	J171            	J186            	144.6700    	152.0000    	100.0000    	0.0000      	Open  	;
 P310            	J269            	J156            	9.0000      	610.0000    	100.0000    	0.0000      	Open  	;
 P316            	R1              	J280            	11.6200     	610.0000    	100.0000    	0.0000      	Open  	;
 P319            	J274            	J269            	10.5400     	610.0000    	100.0000    	0.0000      	Open  	;
 P32             	J186            	J2              	84.4400     	152.0000    	100.0000    	0.0000      	Open  	;
 P320            	J273            	J269            	11.4700     	610.0000    	100.0000    	0.0000      	Open  	;
 P322            	J280            	J285            	11.5000     	610.0000    	100.0000    	0.0000      	Open  	;
 P323            	J280            	J276            	11.4700     	610.0000    	100.0000    	0.0000      	Open  	;
 P329            	J503            	J501            	134.5200    	152.0000    	100.0000    	0.0000      	Open  	;
 P33             	J1219           	J179            	22.8100     	254.0000    	100.0000    	0.0000      	Open  	;
 P330            	J501            	J499            	66.7900     	76.0000     	100.0000    	0.0000      	Open  	;
 P331            	J486            	J487            	93.4600     	51.0000     	100.0000    	0.0000      	Open  	;
 P336            	J495            	J496            	182.9900    	152.0000    	100.0000    	0.0000      	Open  	;
 P337            	J497            	J494            	20.4900     	305.0000    	100.0000    	0.0000      	Open  	;
 P338            	J499            	J500            	74.3800     	76.0000     	100.0000    	0.0000      	Open  	;
 P339            	J501            	J502            	307.4900    	102.0000    	100.0000    	0.0000      	Open  	;
 P34             	J179            	J110            	98.0000     	508.0000    	100.0000    	0.0000      	Open  	;
 P340            	J494            	J496            	96.2100     	305.0000    	100.0000    	0.0000      	Open  	;
 P341            	J496            	J498            	189.7400    	305.0000    	100.0000    	0.0000      	Open  	;
 P343            	J495            	J576            	111.6500    	152.0000    	100.0000    	0.0000      	Open  	;
 P344            	J576            	J571            	45.2600     	152.0000    	100.0000    	0.0000      	Open  	;
 P346            	J499            	J504            	54.9100     	51.0000     	100.0000    	0.0000      	Open  	;
 P347            	J509            	T4              	385.5600    	305.0000    	100.0000    	0.0000      	Open  	;
 P348            	J503            	J509            	42.4700     	305.0000    	100.0000    	0.0000      	Open  	;
 P349            	J503            	J511            	39.1200     	305.0000    	100.0000    	0.0000      	Open  	;
 P35             	J50             	J51             	64.5600     	152.0000    	100.0000    	0.0000      	Open  	;
 P350            	J509            	J240            	400.1600    	203.0000    	100.0000    	0.0000      	Open  	;
 P37             	J348            	J52             	180.6100    	203.0000    	100.0000    	0.0000      	Open  	;
 P372            	J219            	J86             	6.4200      	101.6000    	100.0000    	0.0000      	Open  	;
 P374            	J287            	J288            	15.8300     	254.0000    	100.0000    	0.0000      	Open  	;
 P375            	J288            	J300            	7.7900      	254.0000    	100.0000    	0.0000      	Open  	;
 P376            	J300            	J299            	6.6400      	254.0000    	100.0000    	0.0000      	Open  	;
 P378            	J292            	J256            	6.4700      	254.0000    	100.0000    	0.0000      	Open  	;
 P379            	J287            	J289            	6.4300      	254.0000    	100.0000    	0.0000      	Open  	;
 P38             	J55             	J56             	169.4900    	76.0000     	100.0000    	0.0000      	Open  	;
 P380            	J289            	J290            	4.7900      	254.0000    	100.0000    	0.0000      	Open  	;
 P381            	J291            	J415            	5.5300      	304.8000    	100.0000    	0.0000      	Open  	;
 P383            	J571            	J491            	19.5600     	152.0000    	100.0000    	0.0000      	Open  	;
 P384            	J491            	J575            	26.1400     	76.0000     	100.0000    	0.0000      	Open  	;
 P385            	J498            	J134            	106.5300    	305.0000    	100.0000    	0.0000      	Open  	;
 P386            	J134            	J576            	8.1200      	152.0000    	100.0000    	0.0000      	Open  	;
 P39             	J490            	J488            	190.1200    	102.0000    	100.0000    	0.0000      	Open  	;
 P397            	J332            	J301            	13.1600     	203.2000    	100.0000    	0.0000      	Open  	;
 P398            	J301            	J302            	6.7500      	203.2000    	100.0000    	0.0000      	Open  	;
 P399            	J302            	J307            	9.7100      	203.2000    	100.0000    	0.0000      	Open  	;
 P40             	J59             	J60             	143.6400    	102.0000    	100.0000    	0.0000      	Open  	;
 P402            	J307            	J309            	6.1200      	203.2000    	100.0000    	0.0000      	Open  	;
 P403            	J304            	J306            	6.8600      	152.4000    	100.0000    	0.0000      	Open  	;
 P409            	J306            	J87             	26.3800     	152.4000    	100.0000    	0.0000      	Open  	;
 P410            	J323            	J317            	7.7000      	203.2000    	100.0000    	0.0000      	Open  	;
 P42             	J54             	J73             	32.9300     	152.0000    	100.0000    	0.0000      	Open  	;
 P424            	J317            	J384            	27.8000     	203.2000    	100.0000    	0.0000      	Open  	;
 P43             	J64             	J65             	36.1800     	203.0000    	100.0000    	0.0000      	Open  	;
 P44             	J66             	J67             	247.6500    	152.0000    	100.0000    	0.0000      	Open  	;
 P443            	J13             	J12             	67.3100     	305.0000    	100.0000    	0.0000      	Open  	;
 P445            	J417            	J421            	7.8000      	254.0000    	100.0000    	0.0000      	Open  	;
 P446            	J418            	J421            	31.1500     	254.0000    	102.1976    	0.0000      	CV    	;
 P450            	J418            	J422            	19.4700     	254.0000    	100.0000    	0.0000      	Open  	;
 P46             	J69             	J70             	70.8600     	102.0000    	100.0000    	0.0000      	Open  	;
 P465            	J421            	J14             	18.2000     	254.0000    	100.0000    	0.0000      	Open  	;
 P467            	J422            	J420            	15.1700     	254.0000    	100.0000    	0.0000      	Open  	;
 P468            	J420            	J287            	31.2900     	254.0000    	100.0000    	0.0000      	Open  	;
 P48             	J73             	J71             	28.9800     	152.0000    	100.0000    	0.0000      	Open  	;
 P482            	J9              	J3              	321.8900    	152.0000    	100.0000    	0.0000      	Open  	;
 P484            	J438            	J13             	336.5700    	203.0000    	100.0000    	0.0000      	Open  	;
 P49             	J72             	J74             	134.9200    	152.0000    	100.0000    	0.0000      	Open  	;
 P492            	J86             	J243            	157.3200    	101.6000    	100.0000    	0.0000      	Open  	;
 P5              	J1223           	J218            	588.9700    	406.0000    	100.0000    	0.0000      	Open  	;
 P500            	J90             	J252            	24.2300     	203.0000    	100.0000    	0.0000      	Open  	;
 P501            	J571            	J572            	11.3200     	152.4000    	100.0000    	0.0000      	Open  	;
 P502            	J89             	J574            	9.1900      	76.2000     	100.0000    	0.0000      	Open  	;
 P51             	J68             	J77             	57.4700     	102.0000    	100.0000    	0.0000      	Open  	;
 P510            	J16             	J15             	193.3700    	102.0000    	100.0000    	0.0000      	Open  	;
 P52             	J78             	J51             	83.2600     	102.0000    	100.0000    	0.0000      	Open  	;
 P524            	J511            	J580            	170.5400    	305.0000    	100.0000    	0.0000      	Open  	;
 P527            	J580            	J497            	149.0400    	305.0000    	100.0000    	0.0000      	Open  	;
 P529            	J278            	J281            	212.3100    	102.0000    	100.0000    	0.0000      	Open  	;
 P53             	J384            	J1208           	10.3200     	203.0000    	100.0000    	0.0000      	Open  	;
 P54             	J488            	J491            	111.6700    	51.0000     	100.0000    	0.0000      	Open  	;
 P55             	J82             	J83             	99.8600     	76.0000     	100.0000    	0.0000      	Open  	;
 P57             	J84             	J85             	288.7700    	152.0000    	100.0000    	0.0000      	Open  	;
 P58             	J86             	J84             	503.9100    	102.0000    	100.0000    	0.0000      	Open  	;
 P596            	J56             	J58             	76.3900     	76.0000     	100.0000    	0.0000      	Open  	;
 P597            	J281            	J284            	79.6800     	102.0000    	100.0000    	0.0000      	Open  	;
 P6              	J180            	J171            	199.3900    	152.0000    	100.0000    	0.0000      	Open  	;
 P609            	J57             	J56             	86.0700     	76.0000     	100.0000    	0.0000      	Open  	;
 P610            	J15             	J17             	206.5800    	76.0000     	100.0000    	0.0000      	Open  	;
 P63             	J96             	J95             	165.9500    	254.0000    	100.0000    	0.0000      	Open  	;
 P633            	J54             	J67             	173.8800    	152.0000    	100.0000    	0.0000      	Open  	;
 P64             	J96             	J97             	126.6300    	203.0000    	100.0000    	0.0000      	Open  	;
 P65             	J353            	J351            	164.9300    	102.0000    	100.0000    	0.0000      	Open  	;
 P67             	J97             	J102            	330.2400    	203.0000    	100.0000    	0.0000      	Open  	;
 P670            	J17             	J18             	54.4100     	152.0000    	100.0000    	0.0000      	Open  	;
 P671            	J18             	J16             	62.9700     	152.0000    	100.0000    	0.0000      	Open  	;
 P68             	J195            	J188            	302.7400    	305.0000    	100.0000    	0.0000      	Open  	;
 P69             	J1223           	J40             	103.6300    	152.0000    	100.0000    	0.0000      	Open  	;
 P697            	J16             	J19             	88.8900     	102.0000    	100.0000    	0.0000      	Open  	;
 P7              	J218            	J211            	60.2200     	508.0000    	100.0000    	0.0000      	Open  	;
 P70             	J40             	J375            	88.3600     	152.0000    	100.0000    	0.0000      	Open  	;
 P71             	J188            	J191            	419.4000    	254.0000    	100.0000    	0.0000      	Open  	;
 P72             	J95             	J110            	247.4600    	305.0000    	100.0000    	0.0000      	Open  	;
 P724            	J78             	J268            	92.7200     	152.0000    	100.0000    	0.0000      	Open  	;
 P725            	J78             	J295            	117.3200    	152.0000    	100.0000    	0.0000      	Open  	;
 P752            	J297            	T7              	70.3600     	152.0000    	100.0000    	0.0000      	Open  	;
 P753            	J297            	J221            	71.9100     	152.0000    	100.0000    	0.0000      	Open  	;
 P754            	J19             	J15             	92.4900     	51.0000     	100.0000    	0.0000      	Open  	;
 P755            	J140            	J141            	47.1200     	305.0000    	100.0000    	0.0000      	Open  	;
 P756            	J123            	J141            	41.6600     	305.0000    	100.0000    	0.0000      	Open  	;
 P757            	J1024           	J142            	568.4300    	305.0000    	100.0000    	0.0000      	Open  	;
 P758            	J1025           	J1024           	102.2100    	305.0000    	100.0000    	0.0000      	Open  	;
 P759            	J221            	J298            	97.1900     	152.0000    	100.0000    	0.0000      	Open  	;
 P760            	J298            	J312            	88.5400     	152.0000    	100.0000    	0.0000      	Open  	;
 P761            	J312            	J83             	171.2700    	152.0000    	100.0000    	0.0000      	Open  	;
 P763            	J141            	J157            	387.5900    	305.0000    	100.0000    	0.0000      	Open  	;
 P766            	J318            	J303            	37.8500     	152.0000    	100.0000    	0.0000      	Open  	;
 P767            	J157            	J94             	227.5000    	305.0000    	100.0000    	0.0000      	Open  	;
 P768            	J157            	J158            	217.0300    	254.0000    	100.0000    	0.0000      	Open  	;
 P769            	J94             	J168            	154.2600    	305.0000    	100.0000    	0.0000      	Open  	;
 P771            	J168            	J170            	69.3600     	203.0000    	100.0000    	0.0000      	Open  	;
 P772            	J168            	J176            	215.0200    	305.0000    	100.0000    	0.0000      	Open  	;
 P775            	J176            	J178            	129.4200    	203.0000    	100.0000    	0.0000      	Open  	;
 P776            	J178            	J184            	421.0700    	102.0000    	100.0000    	0.0000      	Open  	;
 P777            	J176            	J185            	402.3100    	305.0000    	100.0000    	0.0000      	Open  	;
 P779            	J185            	J190            	524.4900    	203.0000    	100.0000    	0.0000      	Open  	;
 P780            	J18             	J406            	153.5600    	203.0000    	100.0000    	0.0000      	Open  	;
 P781            	J83             	J318            	130.1800    	152.0000    	100.0000    	0.0000      	Open  	;
 P783            	J190            	J197            	674.9600    	203.0000    	100.0000    	0.0000      	Open  	;
 P784            	J213            	J190            	88.9600     	102.0000    	100.0000    	0.0000      	Open  	;
 P785            	J190            	J215            	184.7100    	102.0000    	100.0000    	0.0000      	Open  	;
 P786            	J197            	J216            	166.2700    	203.0000    	100.0000    	0.0000      	Open  	;
 P787            	J216            	T3              	127.0800    	102.0000    	100.0000    	0.0000      	Open  	;
 P788            	J216            	J227            	107.8500    	152.0000    	100.0000    	0.0000      	Open  	;
 P789            	J1056           	J366            	285.9500    	203.0000    	100.0000    	0.0000      	Open  	;
 P791            	J227            	J238            	82.5000     	152.0000    	100.0000    	0.0000      	Open  	;
 P794            	J238            	J239            	39.0400     	203.0000    	100.0000    	0.0000      	Open  	;
 P795            	J239            	J255            	129.4100    	203.0000    	100.0000    	0.0000      	Open  	;
 P796            	J256            	J238            	22.4200     	203.0000    	100.0000    	0.0000      	Open  	;
 P797            	J227            	J258            	21.6400     	102.0000    	100.0000    	0.0000      	Open  	;
 P798            	J255            	J260            	684.0700    	203.0000    	100.0000    	0.0000      	Open  	;
 P8              	J218            	J212            	11.3500     	406.0000    	100.0000    	0.0000      	Open  	;
 P800            	J344            	J1170           	15.9300     	203.0000    	100.0000    	0.0000      	Open  	;
 P801            	J1170           	J347            	9.4700      	203.0000    	100.0000    	0.0000      	Open  	;
 P804            	J1169           	J265            	68.2700     	102.0000    	100.0000    	0.0000      	Open  	;
 P805            	J265            	J266            	96.5700     	152.0000    	100.0000    	0.0000      	Open  	;
 P806            	J266            	J260            	32.5100     	152.0000    	100.0000    	0.0000      	Open  	;
 P807            	J260            	J350            	162.8200    	203.0000    	100.0000    	0.0000      	Open  	;
 P808            	J83             	J311            	253.4700    	203.0000    	100.0000    	0.0000      	Open  	;
 P809            	J321            	J324            	17.3500     	102.0000    	100.0000    	0.0000      	Open  	;
 P810            	J406            	J394            	64.3000     	203.0000    	100.0000    	0.0000      	Open  	;
 P811            	J320            	J321            	50.1700     	102.0000    	100.0000    	0.0000      	Open  	;
 P813            	J328            	J320            	30.8500     	152.0000    	100.0000    	0.0000      	Open  	;
 P815            	J329            	J328            	50.5200     	102.0000    	100.0000    	0.0000      	Open  	;
 P817            	J1158           	J1153           	253.3000    	203.0000    	100.0000    	0.0000      	Open  	;
 P819            	J1153           	J1157           	8.0200      	203.0000    	100.0000    	0.0000      	Open  	;
 P821            	J354            	J267            	64.7800     	102.0000    	100.0000    	0.0000      	Open  	;
 P822            	J267            	J353            	11.7100     	102.0000    	100.0000    	0.0000      	Open  	;
 P823            	J236            	J237            	18.8400     	76.0000     	100.0000    	0.0000      	Open  	;
 P826            	J237            	J244            	335.2900    	76.0000     	100.0000    	0.0000      	Open  	;
 P827            	J244            	J247            	119.0700    	76.0000     	100.0000    	0.0000      	Open  	;
 P83             	J155            	J160            	15.1400     	610.0000    	100.0000    	0.0000      	Open  	;
 P830            	J247            	J248            	89.3000     	76.0000     	100.0000    	0.0000      	Open  	;
 P831            	J248            	J249            	62.2000     	76.0000     	100.0000    	0.0000      	Open  	;
 P84             	J183            	J187            	148.6300    	203.0000    	100.0000    	0.0000      	Open  	;
 P840            	J311            	J320            	235.2800    	203.0000    	100.0000    	0.0000      	Open  	;
 P841            	J297            	J331            	347.8300    	76.0000     	100.0000    	0.0000      	Open  	;
 P842            	J62             	J55             	64.4100     	52.0000     	100.0000    	0.0000      	Open  	;
 P844            	J59             	J62             	12.4900     	102.0000    	100.0000    	0.0000      	Open  	;
 P846            	J58             	J118            	94.8400     	203.0000    	100.0000    	0.0000      	Open  	;
 P847            	J55             	J118            	68.6300     	152.0000    	100.0000    	0.0000      	Open  	;
 P85             	J132            	J133            	36.6000     	76.0000     	100.0000    	0.0000      	Open  	;
 P850            	J59             	J57             	241.1300    	101.6000    	100.0000    	0.0000      	Open  	;
 P851            	J62             	J57             	228.7800    	76.0000     	100.0000    	0.0000      	Open  	;
 P852            	J58             	J67             	40.3900     	203.0000    	100.0000    	0.0000      	Open  	;
 P853            	J67             	J53             	295.6800    	203.0000    	100.0000    	0.0000      	Open  	;
 P855            	J92             	J76             	37.8800     	102.0000    	100.0000    	0.0000      	Open  	;
 P858            	J92             	J68             	195.3800    	102.0000    	100.0000    	0.0000      	Open  	;
 P859            	J71             	J77             	90.8100     	152.0000    	100.0000    	0.0000      	Open  	;
 P86             	J134            	J135            	161.0000    	305.0000    	100.0000    	0.0000      	Open  	;
 P861            	J77             	J72             	110.7900    	152.0000    	100.0000    	0.0000      	Open  	;
 P866            	J68             	J61             	17.3700     	102.0000    	100.0000    	0.0000      	Open  	;
 P87             	J187            	J137            	80.0300     	203.0000    	100.0000    	0.0000      	Open  	;
 P871            	J61             	J69             	48.1500     	102.0000    	100.0000    	0.0000      	Open  	;
 P880            	J1160           	J1161           	112.8400    	76.0000     	100.0000    	0.0000      	Open  	;
 P889            	J1169           	J1170           	15.7200     	203.0000    	100.0000    	0.0000      	Open  	;
 P89             	J375            	J372            	104.3000    	152.0000    	100.0000    	0.0000      	Open  	;
 P892            	J414            	J13             	30.3900     	254.0000    	100.0000    	0.0000      	Open  	;
 P9              	J212            	J217            	49.9500     	254.0000    	100.0000    	0.0000      	Open  	;
 P90             	J372            	J376            	98.9400     	102.0000    	100.0000    	0.0000      	Open  	;
 P91             	J143            	J144            	572.3400    	102.0000    	100.0000    	0.0000      	Open  	;
 P914            	J399            	J20             	38.6100     	203.0000    	100.0000    	0.0000      	Open  	;
 P915            	J1208           	J362            	10.5800     	152.0000    	100.0000    	0.0000      	Open  	;
 P92             	J137            	J180            	63.1200     	203.0000    	100.0000    	0.0000      	Open  	;
 P924            	J195            	J1219           	82.3800     	254.0000    	100.0000    	0.0000      	Open  	;
 P927            	J210            	J1223           	348.8800    	406.0000    	100.0000    	0.0000      	Open  	;
 P929            	J401            	J399            	83.3100     	203.0000    	100.0000    	0.0000      	Open  	;
 P930            	J399            	J21             	78.9500     	203.0000    	100.0000    	0.0000      	Open  	;
 P931            	J20             	J406            	248.4000    	203.0000    	100.0000    	0.0000      	Open  	;
 P932            	J17             	J399            	381.5600    	203.0000    	100.0000    	0.0000      	Open  	;
 P933            	J371            	J23             	130.5400    	305.0000    	100.0000    	0.0000      	Open  	;
 P934            	J23             	J385            	18.4600     	254.0000    	100.0000    	0.0000      	Open  	;
 P935            	J385            	J22             	152.1300    	305.0000    	100.0000    	0.0000      	Open  	;
 P937            	J385            	J251            	198.0900    	254.0000    	100.0000    	0.0000      	Open  	;
 P938            	J251            	J257            	168.9500    	254.0000    	100.0000    	0.0000      	Open  	;
 P939            	J26             	J25             	248.7600    	152.0000    	100.0000    	0.0000      	Open  	;
 P94             	J123            	J145            	51.3500     	305.0000    	100.0000    	0.0000      	Open  	;
 P940            	J25             	J27             	187.9900    	152.0000    	100.0000    	0.0000      	Open  	;
 P941            	J27             	J30             	142.5800    	152.0000    	100.0000    	0.0000      	Open  	;
 P942            	J26             	J27             	85.0800     	152.0000    	100.0000    	0.0000      	Open  	;
 P943            	J81             	J28             	84.2100     	76.0000     	100.0000    	0.0000      	Open  	;
 P944            	J26             	J31             	59.5800     	254.0000    	100.0000    	0.0000      	Open  	;
 P946            	J30             	J31             	143.0300    	102.0000    	100.0000    	0.0000      	Open  	;
 P947            	J28             	J32             	122.4300    	152.0000    	100.0000    	0.0000      	Open  	;
 P948            	J32             	J29             	74.7100     	152.0000    	100.0000    	0.0000      	Open  	;
 P949            	J31             	J35             	24.3900     	254.0000    	100.0000    	0.0000      	Open  	;
 P95             	J140            	J145            	50.7000     	305.0000    	100.0000    	0.0000      	Open  	;
 P951            	J257            	J37             	338.8000    	254.0000    	100.0000    	0.0000      	Open  	;
 P953            	J37             	J35             	495.6600    	254.0000    	100.0000    	0.0000      	Open  	;
 P954            	J36             	J34             	294.0700    	203.0000    	100.0000    	0.0000      	Open  	;
 P955            	J34             	J33             	131.7400    	102.0000    	100.0000    	0.0000      	Open  	;
 P956            	J34             	J38             	115.1700    	152.0000    	100.0000    	0.0000      	Open  	;
 P957            	J38             	J33             	51.0500     	152.0000    	100.0000    	0.0000      	Open  	;
 P958            	J38             	J32             	122.4100    	102.0000    	100.0000    	0.0000      	Open  	;
 P959            	J33             	J28             	123.4200    	102.0000    	100.0000    	0.0000      	Open  	;
 P96             	J414            	J417            	53.7200     	254.0000    	100.0000    	0.0000      	Open  	;
 P961            	J444            	J366            	234.5500    	203.0000    	100.0000    	0.0000      	Open  	;
 P962            	J6              	J1058           	49.8300     	152.0000    	100.0000    	0.0000      	Open  	;
 P963            	J366            	J205            	93.5400     	203.0000    	100.0000    	0.0000      	Open  	;
 P964            	J205            	J369            	129.9100    	152.0000    	100.0000    	0.0000      	Open  	;
 P965            	J205            	J367            	135.0600    	203.0000    	100.0000    	0.0000      	Open  	;
 P966            	J367            	J206            	31.3200     	203.0000    	100.0000    	0.0000      	Open  	;
 P967            	J206            	J200            	207.5400    	203.0000    	100.0000    	0.0000      	Open  	;
 P968            	J200            	J198            	68.1700     	102.0000    	100.0000    	0.0000      	Open  	;
 P969            	J200            	J1154           	149.1600    	203.0000    	100.0000    	0.0000      	Open  	;
 P97             	J154            	J155            	24.4100     	610.0000    	100.0000    	0.0000      	Open  	;
 P970            	J1154           	J199            	165.0400    	203.0000    	100.0000    	0.0000      	Open  	;
 P971            	J367            	J370            	136.9400    	152.0000    	100.0000    	0.0000      	Open  	;
 P972            	J370            	J1158           	219.4200    	152.0000    	100.0000    	0.0000      	Open  	;
 P973            	J1158           	J365            	164.6800    	203.0000    	100.0000    	0.0000      	Open  	;
 P974            	J365            	J444            	186.4000    	203.0000    	100.0000    	0.0000      	Open  	;
 P975            	J369            	J365            	159.5600    	152.0000    	100.0000    	0.0000      	Open  	;
 P976            	J359            	J358            	83.3300     	76.0000     	100.0000    	0.0000      	Open  	;
 P977            	J89             	J91             	45.9800     	102.0000    	100.0000    	0.0000      	Open  	;
 P978            	J358            	J355            	178.9700    	76.0000     	100.0000    	0.0000      	Open  	;
 P98             	J156            	J154            	174.5300    	610.0000    	100.0000    	0.0000      	Open  	;
 P981            	J361            	J351            	36.1900     	76.0000     	100.0000    	0.0000      	Open  	;
 P982            	J351            	J349            	87.2400     	203.0000    	100.0000    	0.0000      	Open  	;
 P983            	J349            	J352            	180.2000    	101.6000    	100.0000    	0.0000      	Open  	;
 P984            	J349            	J381            	16.0300     	101.6000    	100.0000    	0.0000      	Open  	;
 P986            	J381            	J348            	229.5400    	101.6000    	100.0000    	0.0000      	Open  	;
 P987            	J348            	J232            	94.5600     	101.6000    	100.0000    	0.0000      	Open  	;
 P988            	J232            	J382            	9.7400      	101.6000    	100.0000    	0.0000      	Open  	;
 P989            	J1153           	J1155           	91.5900     	51.0000     	100.0000    	0.0000      	Open  	;
 P99             	J110            	J109            	452.3700    	508.0000    	100.0000    	0.0000      	Open  	;
 P990            	J1155           	J1154           	78.8700     	102.0000    	100.0000    	0.0000      	Open  	;
 P991            	J214            	J202            	20.2500     	203.0000    	100.0000    	0.0000      	Open  	;
 P992            	J202            	J314            	69.1500     	203.0000    	100.0000    	0.0000      	Open  	;
 P993            	J314            	J199            	63.5200     	203.0000    	100.0000    	0.0000      	Open  	;
 P994            	J199            	J1157           	115.3900    	203.0000    	100.0000    	0.0000      	Open  	;
 P995            	J1157           	J201            	228.9900    	152.0000    	100.0000    	0.0000      	Open  	;
 P996            	J332            	J201            	10.2200     	203.0000    	100.0000    	0.0000      	Open  	;
 P997            	J201            	J308            	154.8700    	203.0000    	100.0000    	0.0000      	Open  	;
 P998            	J308            	J204            	107.9800    	203.0000    	100.0000    	0.0000      	Open  	;
 P999            	J203            	J341            	81.6700     	254.0000    	100.0000    	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	J285            	J273            	HEAD 8	;
 PU2             	J280            	J269            	HEAD 8	;
 PU3             	J276            	J274            	HEAD 8	;
 PU4             	J299            	J292            	HEAD 9	;
 PU5             	J300            	J256            	HEAD 9	;
 PU6             	J289            	J415            	HEAD 10	;
 PU7             	J290            	J291            	HEAD 10	;
 PU8             	J301            	J304            	HEAD 9	;
 PU9             	J302            	J306            	HEAD 9	;
 PU10            	J307            	J317            	HEAD 11	;
 PU11            	J309            	J323            	HEAD 11	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 v1              	J35             	J88             	203.2000    	PRV 	40.0000     	0.0000      	;
 V45             	J253            	J130            	152.4000    	PRV 	40.0000     	0.0000      	;
 V47             	J129            	J169            	101.6000    	PRV 	40.0000     	0.0000      	;
 V2              	J14             	J422            	254.0000    	TCV 	0.0000      	0.0000      	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 V2              	Open

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: 
 8               	0.0000      	86.0000     
 8               	67.0000     	62.0000     
 8               	111.0000    	37.0000     
;PUMP: 
 9               	0.0000      	111.0000    
 9               	33.0000     	86.0000     
 9               	56.0000     	37.0000     
;PUMP: 
 10              	0.0000      	148.0000    
 10              	33.0000     	136.0000    
 10              	78.0000     	37.0000     
;PUMP: 
 11              	0.0000      	111.0000    
 11              	33.0000     	62.0000     
 11              	44.0000     	12.0000     

[CONTROLS]
 LINK PU1 1.0000 IF NODE T1 BELOW 4.0000
 LINK PU1 0.0000 IF NODE T1 ABOVE 6.3000
 LINK PU2 1.0000 IF NODE T1 BELOW 2.5000
 LINK PU2 0.0000 IF NODE T1 ABOVE 4.5000
 LINK V2 open  IF NODE T2 BELOW 0.5000
 LINK V2 closed  IF NODE T2 ABOVE 5.5000
 LINK PU4 1.0000 IF NODE T3 BELOW 3.0000
 LINK PU4 0.0000 IF NODE T3 ABOVE 5.3000
 LINK PU5 1.0000 IF NODE T3 BELOW 1.0000
 LINK PU5 0.0000 IF NODE T3 ABOVE 3.5000
 LINK PU6 1.0000 IF NODE T4 BELOW 2.0000
 LINK PU6 0.0000 IF NODE T4 ABOVE 3.5000
 LINK PU7 1.0000 IF NODE T4 BELOW 3.0000
 LINK PU7 0.0000 IF NODE T4 ABOVE 4.5000
 LINK PU8 1.0000 IF NODE T5 BELOW 2.5000
 LINK PU8 0.0000 IF NODE T5 ABOVE 4.5000
 LINK PU10 1.0000 IF NODE T7 BELOW 2.5000
 LINK PU10 0.0000 IF NODE T7 ABOVE 4.8000
 LINK PU11 1.0000 IF NODE T7 BELOW 1.0000
 LINK PU11 0.0000 IF NODE T7 ABOVE 3.0000


[RULES]




















[ENERGY]
 Global Efficiency  	70.0000
 Global Price       	0
 Demand Charge      	0.0000
 Pump 	PU1             	Price     	1.0000
 Pump 	PU2             	Price     	1.0000
 Pump 	PU3             	Price     	1.0000
 Pump 	PU4             	Price     	1.0000
 Pump 	PU5             	Price     	1.0000
 Pump 	PU6             	Price     	1.0000
 Pump 	PU7             	Price     	1.0000
 Pump 	PU8             	Price     	1.0000
 Pump 	PU9             	Price     	1.0000
 Pump 	PU10            	Price     	1.0000
 Pump 	PU11            	Price     	1.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	100
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J511            	-246643.52      	150768.11       
 J411            	-248212.98      	148750.19       
 J414            	-247493.99      	148416.24       
 J415            	-246594.18      	149477.91       
 J416            	-246486.73      	149817.86       
 J417            	-247408.47      	148278.46       
 J418            	-246985.61      	148482.76       
 J419            	-246866.83      	148824.85       
 J310            	-247788.57      	148853.36       
 J311            	-247845.59      	148962.64       
 J312            	-247850.34      	149138.43       
 J313            	-247802.83      	149048.16       
 J314            	-248553.52      	149542.29       
 J315            	-248634.29      	149613.56       
 J316            	-248943.12      	149247.71       
 J318            	-247964.37      	148976.89       
 J319            	-248030.89      	148896.12       
 J210            	-248791.08      	149048.16       
 J211            	-248900.36      	149390.25       
 J212            	-248672.30      	149242.96       
 J214            	-248495.29      	148973.68       
 J217            	-248681.81      	149471.02       
 J218            	-248767.33      	149299.98       
 J219            	-247413.22      	150126.69       
 J110            	-247921.61      	147893.61       
 J420            	-246919.09      	148962.64       
 J421            	-247060.44      	148293.87       
 J422            	-246957.10      	148767.84       
 J1153           	-247793.32      	149509.03       
 J1154           	-247988.12      	149547.04       
 J1155           	-247874.09      	149551.79       
 J425            	-246759.83      	149576.07       
 J426            	-246649.40      	149729.45       
 J1157           	-247870.26      	149649.69       
 J427            	-246649.40      	149594.48       
 J1158           	-247931.11      	149437.76       
 J428            	-247978.62      	148382.99       
 J429            	-248002.38      	148297.46       
 J320            	-247617.53      	148915.13       
 J321            	-247555.76      	148763.09       
 J322            	-247451.23      	148767.84       
 J324            	-247545.10      	148625.15       
 J1056           	-248271.79      	148956.04       
 J327            	-247684.04      	148981.64       
 J1058           	-246843.07      	148050.40       
 J328            	-247589.02      	149057.66       
 J329            	-247517.75      	149086.17       
 J220            	-247384.72      	150017.41       
 J221            	-247650.79      	149356.99       
 J225            	-249057.15      	149171.69       
 J226            	-249218.70      	149029.16       
 J50             	-247845.59      	149276.22       
 J51             	-247788.57      	149366.49       
 J53             	-247612.78      	150639.83       
 J54             	-247723.02      	150717.18       
 J128            	-247446.48      	151143.46       
 J55             	-247802.77      	150140.49       
 J129            	-247140.19      	151214.11       
 J56             	-247608.02      	150250.23       
 J57             	-247527.25      	150155.20       
 J58             	-247688.80      	150388.01       
 J59             	-247551.01      	149960.40       
 J1160           	-247379.97      	148131.17       
 J1161           	-247194.67      	148226.19       
 J431            	-247802.83      	148088.41       
 J432            	-247579.52      	148159.68       
 J433            	-247741.06      	148235.70       
 J434            	-247935.86      	148487.51       
 J435            	-248007.13      	148107.41       
 J436            	-247973.87      	148230.95       
 J438            	-248026.13      	148644.30       
 J1169           	-246120.89      	148877.12       
 J439            	-248030.89      	148449.50       
 J330            	-247636.53      	149143.19       
 J331            	-247598.52      	149214.45       
 J332            	-247538.97      	149631.29       
 J333            	-248368.22      	149946.15       
 J334            	-248262.89      	150005.52       
 J335            	-248506.01      	149941.39       
 J336            	-248648.55      	149912.89       
 J337            	-248857.60      	149722.84       
 J231            	-247037.88      	148853.36       
 J232            	-247132.90      	148843.86       
 J233            	-246827.31      	149717.18       
 J234            	-246913.17      	149873.54       
 J236            	-247281.30      	150502.45       
 J237            	-247408.47      	150445.03       
 J130            	-247698.30      	151076.94       
 J131            	-247109.52      	151079.14       
 J132            	-247199.42      	150943.91       
 J133            	-247280.19      	150967.66       
 J60             	-247484.49      	150055.42       
 J134            	-246919.09      	150364.26       
 J135            	-246995.51      	149926.48       
 J62             	-247650.79      	150131.44       
 J64             	-247565.26      	150720.60       
 J65             	-247446.94      	150674.23       
 J66             	-247612.78      	150426.02       
 J67             	-247630.99      	150551.53       
 J68             	-247855.09      	150658.83       
 J69             	-247950.11      	150497.29       
 J1170           	-246291.93      	148881.87       
 J441            	-246519.12      	149644.17       
 J444            	-248244.69      	149157.44       
 J341            	-248610.54      	149798.86       
 J344            	-246282.43      	148739.33       
 J345            	-246149.39      	148739.33       
 J347            	-246396.46      	148748.83       
 J348            	-247151.91      	148725.08       
 J349            	-247322.95      	148853.36       
 J241            	-247455.99      	150273.98       
 J242            	-247322.95      	150226.47       
 J243            	-247342.65      	150152.76       
 J244            	-247470.24      	150364.26       
 J245            	-247551.24      	150367.49       
 J246            	-247037.88      	150516.30       
 J247            	-247170.87      	150477.91       
 J248            	-247033.12      	150316.74       
 J249            	-247208.92      	150378.51       
 J142            	-248363.47      	148668.06       
 J143            	-248558.27      	148729.83       
 J70             	-248011.88      	150435.52       
 J144            	-248696.06      	148672.81       
 J71             	-247888.66      	150796.93       
 J72             	-248040.39      	150692.09       
 J73             	-247796.64      	150778.53       
 J74             	-248078.40      	150616.07       
 J76             	-247851.85      	150447.24       
 J77             	-247969.12      	150777.61       
 J78             	-247912.10      	149337.99       
 J350            	-246111.38      	149062.41       
 J351            	-247417.98      	148896.12       
 J352            	-247223.17      	149005.40       
 J353            	-247351.46      	149033.91       
 J354            	-247541.51      	148881.87       
 J355            	-247305.84      	148569.94       
 J358            	-247246.93      	148653.81       
 J359            	-247170.91      	148630.05       
 J250            	-247299.19      	150311.99       
 J251            	-246796.64      	150257.06       
 J252            	-246486.73      	150240.72       
 J253            	-247436.98      	151034.18       
 J254            	-247565.26      	151152.96       
 J257            	-246638.77      	150207.46       
 J154            	-246391.71      	147798.58       
 J155            	-246500.98      	147798.58       
 J82             	-247893.10      	149204.95       
 J156            	-246301.43      	147793.83       
 J83             	-247940.61      	149081.42       
 J84             	-247189.27      	150152.76       
 J85             	-247201.54      	150269.33       
 J159            	-246692.34      	147821.47       
 J86             	-247256.43      	150050.67       
 J87             	-247056.88      	150026.92       
 J89             	-247341.96      	151305.00       
 J360            	-247227.93      	148530.27       
 J361            	-247398.97      	148611.05       
 J362            	-247408.47      	149124.18       
 J363            	-246532.83      	149938.04       
 J364            	-246649.40      	149876.69       
 J365            	-248230.44      	149309.48       
 J366            	-248344.47      	149247.71       
 J1208           	-247256.43      	149157.44       
 J367            	-248477.50      	149399.75       
 J369            	-248287.45      	149361.74       
 J160            	-246577.00      	147812.84       
 J161            	-246961.86      	147675.05       
 J162            	-246771.81      	147513.51       
 J163            	-247227.93      	147803.33       
 J164            	-246871.58      	147675.05       
 J91             	-247262.89      	151306.14       
 J165            	-246895.34      	147770.08       
 J166            	-246895.34      	147556.27       
 J167            	-246890.59      	147432.74       
 J94             	-245797.80      	148363.98       
 J95             	-247774.32      	147884.11       
 J96             	-247622.28      	147950.62       
 J97             	-247717.30      	147964.88       
 J976            	-248468.00      	148706.07       
 J571            	-247099.64      	150635.08       
 J572            	-247164.73      	150717.18       
 J573            	-247361.05      	151207.98       
 J574            	-247441.73      	151243.24       
 J575            	-247161.41      	150858.38       
 J576            	-246937.74      	150539.26       
 J370            	-248173.42      	149447.26       
 J371            	-246630.99      	150054.60       
 J372            	-249128.42      	148934.13       
 J373            	-249180.69      	148843.86       
 J374            	-248981.13      	148934.13       
 J375            	-249014.39      	149090.92       
 J376            	-249128.42      	149067.17       
 J377            	-248800.59      	148900.87       
 J1219           	-247660.29      	147741.57       
 J379            	-249275.71      	148929.38       
 J171            	-247332.45      	147546.77       
 J172            	-247199.42      	147485.00       
 J173            	-247332.45      	147751.07       
 J174            	-247109.14      	147432.74       
 J175            	-247085.39      	147575.27       
 J177            	-247622.28      	147808.09       
 J179            	-247774.32      	147817.59       
 J580            	-246686.28      	150677.84       
 J486            	-246995.11      	150801.37       
 J487            	-247066.57      	150876.69       
 J488            	-246974.55      	150686.50       
 J489            	-247080.64      	150986.67       
 J381            	-247322.95      	148739.33       
 J1223           	-248795.84      	149190.70       
 J382            	-247118.65      	148948.38       
 J384            	-247161.41      	149214.45       
 J385            	-246876.33      	150098.19       
 J180            	-247227.93      	147570.52       
 J181            	-247123.40      	147698.81       
 J1024           	-248287.45      	148587.29       
 J183            	-247408.47      	147708.31       
 J1025           	-248225.69      	148468.51       
 J186            	-247413.22      	147627.54       
 J187            	-247265.94      	147622.79       
 J188            	-247536.76      	147565.77       
 J189            	-247446.48      	147561.02       
 J490            	-246876.39      	150753.99       
 J491            	-247072.71      	150784.66       
 J492            	-246913.20      	150858.28       
 J493            	-247226.08      	151054.60       
 J494            	-246771.81      	150668.33       
 J495            	-246881.08      	150616.07       
 J496            	-246781.31      	150511.54       
 J497            	-246765.96      	150803.07       
 J498            	-246857.33      	150483.04       
 J500            	-246610.26      	150920.15       
 J499            	-246471.48      	150925.77       
 J501            	-246440.81      	150864.42       
 J502            	-246391.73      	150956.44       
 J503            	-246462.97      	150782.36       
 J504            	-246538.97      	151036.20       
 J394            	-246173.15      	149604.06       
 J509            	-246325.19      	150806.12       
 J399            	-246287.43      	149888.96       
 J401            	-246348.78      	149809.20       
 J406            	-246201.54      	149661.96       
 J295            	-248026.13      	149290.47       
 J407            	-246424.96      	149665.82       
 J296            	-248116.41      	149228.71       
 J408            	-248235.19      	148268.96       
 J297            	-247536.76      	149299.98       
 J298            	-247712.55      	149242.96       
 J191            	-247479.74      	147461.24       
 J303            	-247897.85      	148858.11       
 J192            	-247033.12      	147850.85       
 J193            	-246957.10      	147926.87       
 J305            	-247817.08      	148758.33       
 J194            	-247493.99      	147793.83       
 J195            	-247584.27      	147651.29       
 J196            	-247375.21      	147850.85       
 J308            	-248005.22      	149796.93       
 J198            	-248311.21      	149594.55       
 J200            	-248149.67      	149547.04       
 J199            	-248250.62      	149698.77       
 J201            	-247741.42      	149704.91       
 J202            	-248591.53      	149366.49       
 J203            	-248734.07      	149594.55       
 J204            	-248306.46      	149798.86       
 J205            	-248472.75      	149314.23       
 J206            	-248339.72      	149513.78       
 J207            	-248477.50      	149499.53       
 J208            	-248843.35      	149613.56       
 J101            	-247926.36      	148017.14       
 J102            	-247812.33      	147993.38       
 J109            	-248045.14      	148007.64       
 J1              	-247075.89      	147770.08       
 J2              	-247536.76      	147694.06       
 J3              	-247265.94      	148064.65       
 J4              	-247508.25      	148007.64       
 J5              	-247641.28      	148045.65       
 J6              	-247042.63      	147988.63       
 J7              	-247170.91      	147964.88       
 J8              	-246990.36      	148221.44       
 J9              	-247109.14      	148164.43       
 J10             	-247926.36      	148178.68       
 J11             	-247836.08      	148411.49       
 J12             	-247579.52      	148363.98       
 J13             	-247731.56      	148554.03       
 J14             	-247132.90      	148463.76       
 J15             	-246353.70      	149570.80       
 J16             	-246258.67      	149437.76       
 J17             	-246287.43      	149729.45       
 J18             	-246256.76      	149551.53       
 J19             	-246404.00      	149459.51       
 J20             	-246238.35      	149778.53       
 J21             	-246391.71      	149974.65       
 J22             	-246815.04      	149974.85       
 J23             	-246759.83      	150011.66       
 J25             	-246115.65      	150361.35       
 J26             	-246152.46      	150250.92       
 J27             	-246211.16      	150440.28       
 J28             	-246054.37      	149418.76       
 J29             	-245864.32      	149732.34       
 J30             	-246268.17      	150373.76       
 J31             	-246277.68      	150259.73       
 J32             	-245750.29      	149485.27       
 J33             	-246072.71      	149563.80       
 J34             	-245949.84      	149699.08       
 J35             	-246238.35      	150097.55       
 J36             	-245935.59      	149808.36       
 J37             	-246538.99      	150083.93       
 J38             	-245907.06      	149600.61       
 J24             	-249004.89      	149756.10       
 J39             	-249114.17      	149808.36       
 J40             	-248909.87      	149033.91       
 J123            	-245474.72      	148321.22       
 J140            	-245517.48      	148444.75       
 J141            	-245579.24      	148363.98       
 J157            	-245688.52      	148316.47       
 J158            	-245588.75      	148202.44       
 J168            	-245892.83      	148397.24       
 J170            	-246021.11      	148354.48       
 J176            	-245987.85      	148511.27       
 J178            	-245888.07      	148482.76       
 J184            	-245745.54      	148459.01       
 J185            	-246078.12      	148573.04       
 J190            	-246196.91      	148539.78       
 J197            	-246358.45      	148554.03       
 J213            	-246201.66      	148401.99       
 J215            	-246258.67      	148644.30       
 J216            	-246448.72      	148587.29       
 J227            	-246557.37      	148643.56       
 J238            	-246698.48      	148643.56       
 J239            	-246524.74      	148834.35       
 J255            	-246396.46      	148948.38       
 J256            	-246771.81      	148824.85       
 J258            	-246567.50      	148516.02       
 J260            	-246296.68      	148976.89       
 J265            	-245959.34      	148706.07       
 J266            	-245945.09      	148905.62       
 J267            	-247465.49      	148976.89       
 J61             	-247916.86      	150582.81       
 J92             	-247857.99      	150551.53       
 J268            	-247992.88      	149195.45       
 J278            	-246662.53      	150506.79       
 J281            	-246458.22      	150573.31       
 J283            	-246524.74      	150682.59       
 J284            	-246330.38      	150600.61       
 J136            	-247256.76      	151232.52       
 J137            	-247185.16      	147641.79       
 J145            	-245403.45      	148430.50       
 J118            	-247765.96      	150269.33       
 J52             	-247052.13      	148710.82       
 J81             	-246164.73      	149312.27       
 J88             	-246072.71      	149827.61       
 J90             	-246581.76      	150316.74       
 J93             	-246379.46      	150201.84       
 J147            	-247275.44      	150663.58       
 J148            	-247798.07      	151015.18       
 J149            	-247790.50      	151122.09       
 J150            	-247913.20      	151048.47       
 J151            	-247527.25      	151262.24       
 J152            	-246802.77      	151183.44       
 J153            	-247600.32      	151293.87       
 J169            	-246888.66      	151109.82       
 J182            	-246833.44      	150987.12       
 J222            	-246833.44      	151115.95       
 J224            	-246735.29      	151097.55       
 J230            	-247956.14      	148717.18       
 J235            	-247969.12      	148829.60       
 J240            	-246342.65      	150698.77       
 J269            	-246215.91      	147789.08       
 J273            	-246215.91      	147936.37       
 J274            	-246215.91      	147665.55       
 J276            	-246040.11      	147665.55       
 J280            	-246044.87      	147793.83       
 J285            	-246044.87      	147936.37       
 J287            	-246866.83      	149090.92       
 J288            	-246657.78      	149109.93       
 J289            	-246743.30      	149238.21       
 J290            	-246586.51      	149204.95       
 J291            	-246496.02      	149416.56       
 J292            	-246657.78      	148791.59       
 J299            	-246596.01      	148948.38       
 J300            	-246672.03      	149014.90       
 J301            	-247232.22      	149649.69       
 J302            	-247066.38      	149722.84       
 J304            	-247394.22      	149827.36       
 J306            	-247265.94      	149903.38       
 J307            	-246942.85      	149566.05       
 J309            	-247094.89      	149613.56       
 J317            	-247023.62      	149361.74       
 J323            	-247170.91      	149409.25       
 R1              	-245840.56      	147793.83       
 T3              	-246422.40      	148459.51       
 T1              	-249114.17      	149950.90       
 T7              	-247541.51      	149418.76       
 T6              	-247033.12      	149124.18       
 T5              	-247570.01      	150863.14       
 T2              	-246845.71      	148674.23       
 T4              	-246160.35      	150738.12       

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 -245964.09       147727.31        "Source" R1              
 -246572.25       148116.92        "Pumping Station S1" J285            
 -249280.46       150121.94        "Tank T1" T1              
 -247584.27       149585.05        "T7" T7              
 -246904.84       148601.54        "T2" T2              
 -251418.52       149865.37        "Tank T3"                 
 -246462.97       148382.99        "T3" T3              
 -247755.31       150934.40        "T5" T5              
 -246211.16       150948.66        "T4" T4              
 -247071.13       149285.72        "T6" T6              
 -246596.01       149105.18        "S2" J300            
 -247551.01       149832.12        "S4" J304            
 -247318.20       149585.05        "S5" J323            
 -246486.73       149328.48        "S3" J291            

[BACKDROP]
 DIMENSIONS     	-249469.32      	147238.65       	-245209.84      	151508.59       
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
